---
title: Electrical Study Map
type: analysis
domain: electrics
summary: "A reading order through the UK electrical study pages, with self-check questions, the course exam format and every correction from the 2026 source checks."
tags: [electrics]
related: ["BS 7671 and GN3", "Safe Isolation", "Continuity Testing", "Electrical Certificates", "In-Service Testing"]
aliases: ["Inspection and Testing Fundamentals", "Electrical Evidence Review - September 2026", "Electrical Evidence Review - October 2026"]
sources:
  - electrics/Resources.md
  - clippings/evidence-review-2026-09-22/Electrics.md
  - clippings/evidence-review-2026-10-16/Electrics.md
created: '2026-09-22'
updated: '2026-10-17'
reviewed: '2026-10-16'
review_status: partial
review_notes: "Editions and document roles were checked against IET, BSI, GOV.UK, HSE and City & Guilds sources; the merged webinar material rests on a lost transcript."
review_due: '2027-01-14'
source_gaps:
  - "raw/electrics/transcripts/summaries/Summary - Electrics Webinar 4 Inspection and Testing Demonstration.md"
---

# Electrical Study Map

A route through the UK electrical study pages: standards and law first, then working safely, then measurement, then the records, with appliance testing kept separate. Corrections from official sources are listed at the end and on the pages they affect. Full detail: [Read the September 2026 note](/source/d3b60ee79d0f4ac5c6f9) · [Read the October 2026 note](/source/10938ecc2d52d67f52da).

Official references: [IET edition checker](https://electrical.theiet.org/bs-7671-18th-edition-wiring-regulations/ensure-you-are-up-to-date-with-bs-7671/), [Approved Document P](https://www.gov.uk/government/publications/electrical-safety-approved-document-p), [HSE electrical FAQs](https://www.hse.gov.uk/electricity/faq.htm), [HSE GS38](https://www.hse.gov.uk/pubns/books/gs38.htm), [HSE INDG236](https://www.hse.gov.uk/pubns/indg236.pdf).

## Reading order

1. [[BS 7671 and GN3]] — current editions and how to use them.
2. [[Building Regulations]] — law versus guidance, Part P, cable zones, chases.
3. [[Electrical Safety]] — working dead; what RCDs and other devices can and cannot do.
4. [[Safe Isolation]] — the 13 steps and prove, test, re-prove.
5. [[Test Equipment Standards]] — BS EN 61010, BS EN 61557, GS38 and CAT ratings.
6. [[Ohm's Law and Electrical Calculations]] — formulas, 230 V figures, voltage drop.
7. [[Continuity Testing]] — test order, Table B1 sums, lead nulling, pass criteria.
8. [[Electrical Certificates]] — EIC, MEIWC, EICR codes, landlords, notification.
9. [[In-Service Testing]] — PAT checks, four tests, pass limits, V-forms.

[[Electrics - Resources]] holds the quick-reference note and tool links.

## Self-check

- Why does adding an RCD not make any concealed cable route acceptable?
- Which jurisdiction and edition does this rule belong to?
- Is it guidance, a statutory requirement or a manufacturer's instruction?
- Which source backs this numerical limit?
- Why is a blanket annual PAT schedule not a maintenance plan?

## Course and exam

Access Training's route: theory exams, then 10 days of practical training and a real competence assessment. The webinar gave the Level 2 fundamental inspection and testing exam as 60 minutes, open book (GN3 only), 30 multiple-choice questions. City & Guilds' [2392-10 handbook](https://www.cityandguilds.com/-/media/productdocuments/building_services_engineering/electrical_installation/2392/2392_level_2/centre_documents/2392-10-l2-qhb-fundamental-inspection-initial-testing-ventilation-v1,-d-,6-pdf.pdf) gives a closed-book online test of 50 questions in 100 minutes. Confirm with your awarding body.

## Corrections

**22 September 2026**

- [[BS 7671 and GN3]]: GN3 is tenth edition, not fifth.
- [[Building Regulations]]: Part P is law, Approved Document P guidance; neither is UK-wide.
- [[Building Regulations]]: a 30 mA RCD alone does not permit routes outside the safe zones.
- [[Building Regulations]]: "Reg 522.5.204" is a misnumbering.
- [[Electrical Safety]]: RCD trip times, selectivity and the metal-covering exception were overstated.
- [[Electrical Certificates]]: the no-CPC light-fitting example is too brief to decide compliance.
- [[In-Service Testing]]: HSE requires no blanket annual PAT test.

**16 October 2026**

- [[BS 7671 and GN3]]: the A3 transition ended; A4 is the only current edition.
- [[Building Regulations]]: every new circuit and consumer unit change is notifiable.
- [[Building Regulations]]: Part P reaches outbuildings, common areas and shared-meter premises.
- [[Building Regulations]]: 522.6.203 covers any partition with metallic parts.
- [[Building Regulations]]: horizontal chases are 1/6 of the leaf; no joist-notch rule.
- [[Safe Isolation]]: no set conductor-pair order for proving dead.
- [[Safe Isolation]]: the DNO cut-out fuse has authorised withdrawal routes.
- [[Test Equipment Standards]]: probe tips 4 mm maximum; no 19 mm figure, plug size or "GS38 compliant" mark.
- [[Test Equipment Standards]]: GS38 sets no pre-use lead check or record-retention period.
- [[Test Equipment Standards]]: CAT II definition; no CAT I; distances are Fluke's.
- [[Test Equipment Standards]]: 61010 covers leads; 61557-12 is power metering; 61557-1 excludes functional safety.
- [[Ohm's Law and Electrical Calculations]]: V × I is VA; watts only at unity power factor.
- [[Ohm's Law and Electrical Calculations]]: voltage drop limits come from BS 7671.
- [[Continuity Testing]]: no general 0.1 Ω CPC limit; Zs decides.
- [[Continuity Testing]]: disconnecting bonding risks touch voltages from an open PEN.
- [[Electrical Certificates]]: one MEIWC per existing circuit, or one EIC.
- [[Electrical Certificates]]: A4 EIC has no qualifications field.
- [[Electrical Certificates]]: replacements are still inspected, tested and certificated.
- [[Electrical Certificates]]: A4 EICR treats C3 and FI as advisory.
- [[Electrical Certificates]]: HMOs and social landlords fall under the England regulations.
- [[In-Service Testing]]: Class II insulation tests go to accessible conductive parts.
- [[In-Service Testing]]: V.3 has only PASS and FAIL labels; V.6 is the test instrument record.
- [[In-Service Testing]]: the test-label point is from INDG236, not the PAT FAQ.
